# Second read: SAT commissioning profiles (2026-11-01)

Independent second reader for `docs/sat/sat-commissioning-profiles-2026-11-01.md` (TASK-1412.17), as CLAUDE.md requires before a thermo-nova versus firmware difference is published. The goal was to refute, not to approve.

**Method.** Every cited location was opened in this session:
- firmware `src/OTGW-firmware` at `d458ac307` (the doc names `159f47177`; the only commit between them is docs-only, so the firmware lines are the same);
- thermo-nova `other-projects/SAT-releases-thermo-nova/custom_components/sat` (local snapshot commit `c5211afe`, which records itself as a mirror of `7beaaf5`);
- `docs/sat/decisions/sergeant-d-corrections.md`, `docs/sat/decisions/open-questions.md`;
- OT protocol v4.2 md, AFS md;
- the crosswalk and its second read, and verification plan lines 102 and 118.

The remediation plan WP7 text and verification plan section 5 steps 4/6 were not opened. Rows that rely on them alone are marked as not checked.

Verdicts: **CONFIRMED** (citation exists and says what the doc says), **IMPRECISE** (substance right, but a line, scope or omission needs fixing), **WRONG** (the claim does not hold at HEAD).

## Table

| # | Doc claim (section) | Citation | Verdict | What I found |
|---|---|---|---|---|
| 1 | Crosswalk R14 is stale: TASK-1426 landed, `satComputeMM` gives HP and hybrid the configured max in and outside PWM (s0) | commit `90d935536`; `SATcontrol.ino:467-479`; `(void)heatPump;` at `:471` | IMPRECISE | The commit exists with that subject, and `backlog task 1426` is Done. The crosswalk text at its line 126 is indeed stale. But `(void)heatPump;` is at **:470**, not :471. |
| 2 | Crosswalk lines `:453-460`, `:467-479` match HEAD; hybrid period correct since `4a3ca69a8` (s0) | `SATcontrol.ino:453`, `:467`; commit `4a3ca69a8` | CONFIRMED | `satGetPwmPeriodSec` is at :453 and `satComputeMM` at :467. The commit subject reads "TASK-1531 Hybrid takes the heat-pump PWM cycle". |
| 3 | Combi and system boiler not distinguished; one gas path (s2.1) | `SATcontrol.ino:297-302`; thermo-nova `types.py:110-114` | CONFIRMED | AUTO resolves to GAS (:297-302). `HeatingSystem` has UNKNOWN/HEAT_PUMP/RADIATORS/UNDERFLOOR (:110-114). A grep of thermo-nova for combi/storage finds only a DHW-config binary sensor (`coordinator/serial/binary_sensor.py:53`). In the firmware, HB3 is used only for the UI flag (`SATcontrol.ino:3804-3807`). |
| 4 | ID3 HB bit 3 = DHW config, storage tank (s2.1) | OT protocol 1608-1609 | CONFIRMED | Lines 1608-1609. |
| 5 | Detection hint: HB bit 2 sets `iDetectedHeatingSource` for telemetry only (gas P1) | `OTGW-Core.ino:3197`; `SATcontrol.ino:290-296` | CONFIRMED | :3197 sets it from `valueHB & 0x04`. It is read only by JSON/REST/debug (`SATcontrol.ino:3820`, `restAPI.ino:2394`, `handleDebug.ino:240`), never by control. |
| 6 | Brand quirks: Geminox floor 10, Immergas cap 80, Intergas/Ideal ignore MM (gas P4) | entry 21; `SATcontrol.ino:215` (table), `:467-479` | IMPRECISE | The manufacturer table is `:208-228`; :215 is only the Geminox row. The floor 10 and cap 80 are in `satComputeMM` (:475-476). The firmware gives `SAT_QUIRK_NO_REL_MOD` to **Geminox and Nefit too** (:215, :220), not only Intergas/Ideal. It also gives `MI_500_BOOT` to Nefit. MM is still sent to all of them (`satSendMM` is unconditional, :6768). |
| 7 | Immergas: firmware sends `TP=11:12=<final setpoint>`; thermo-nova sends `TP=11:12={min(value,80)}` with the max relative modulation (gas P4) | `SATcontrol.ino:6772-6777`; `coordinator/mqtt/opentherm.py:215-217` | IMPRECISE (the difference itself is CONFIRMED) | The difference is real. Firmware: `snprintf_P(..., PSTR("TP=11:12=%.0f"), finalSetpoint)` at :6776, sent every control tick inside the `if (hasOTCommandInterface())` block. thermo-nova: `async_set_control_max_relative_modulation(value)` at **:216**, `if isinstance(..., Immergas)` at :217, `TP=11:12={min(value, 80)}` at **:218**. The correct range is `:216-218`; line 215 is blank. Entry 21 itself cites `:217-218`. A second difference the doc does not name: thermo-nova sends TP= only from the MM setter, before `MM=`; the firmware sends it after `CS`/`MM`/`CH` on every tick. |
| 8 | HB4 (master low-off&pump) not read by SAT control (gas P4) | crosswalk R01 / second read #22 | CONFIRMED | The crosswalk second read row 22 confirms that no SAT code tests bit 4. The only `SlaveConfig` use in SAT* is the HB3 UI flag (:3807). |
| 9 | Gas MM in PWM = 0, both phases (gas P5) | thermo-nova `heating_control.py:134-140`, `:515-520`; `SATcontrol.ino:472` | IMPRECISE | thermo-nova is confirmed: OFF state while `pwm.enabled` and not hot water (:134-140), and OFF maps to `MINIMUM_RELATIVE_MODULATION` = 0 (`const.py:37`, :517-518). The firmware line is wrong: the PWM branch is at **:471**, and :472 is the outside-PWM branch. |
| 10 | Gas MM outside PWM = configured maximum (gas P5) | `SATcontrol.ino:473` | IMPRECISE | The substance is right, but the line is **:472** (`else mm = maxRelMod;`). The same off-by-one applies to the s3.3 entry-21 gas cell `:472-473`, which should read `:471-472`. |
| 11 | MM=0 is minimum modulation, not off (AFS md:660-668) (gas P5) | AFS md:660-668 | CONFIRMED | Section 3.2 "Definition of Capacity and Modulation level", "0% y %". The file sits in the sibling repo `RvdB/OTGW-other-projects/OT-Spec/`, not inside OTGW-firmware. The doc path is relative to `RvdB/`, so state that explicitly. |
| 12 | ID15 low byte only used for the self-tune input (gas/HP/hybrid P5) | `SATcontrol.ino:6813-6814`; `OTGW-Core.h:70`, `:389` | CONFIRMED | The only `MaxCapacityMinModLevel` use in SAT* is :6814 (`ti.minMod`). `OTGW-Core.h:70` holds the field and :389 the map entry. |
| 13 | Minimum ON 180 s for every source (gas P6, HP P6, hybrid P6) | thermo-nova `pwm.py:53`; `SATcontrol.ino:445-448` | CONFIRMED | `_on_time_lower_threshold: float = 180` is at pwm.py:53. `satGetMinOnTimeSec()` returns 180 at :445-448. |
| 14 | Gas period 3600/cph, choices 3/4, default 3 (gas P6) | `SATcontrol.ino:434-441`, `:453-460`; `settingStuff.ino:1171` | CONFIRMED | :434-441 gives `>=4 ? 4 : 3`. The snap is at settingStuff.ino:1171. The default 3 is in `SATtypes.h:559`. |
| 15 | Gas hourly start limit 3/4, only PWM ON starts count (gas P6) | entries 59, 81; `SATcycles.ino:368-375` | CONFIRMED | `satCycleIsHourLimitReached()` is at :368; the HP exemption is at :373. Entry 59's title matches. |
| 16 | Shortest requested OFF 180 s in range 4 (`offTimeMs = minOnMs`), range 5 continuous ON; follows thermo-nova's mapper `pwm.py:53-61` (gas P6) | `SATcontrol.ino:1274-1278`, `:1237-1252`; `pwm.py:53-61` | IMPRECISE | The firmware is confirmed: range 4 is at :1274-1278 (`offTimeMs = minOnMs`) and range 5 at :1237-1252. I checked ranges 2 and 3 too: they never give an OFF below 180 s. But `pwm.py:53-61` only defines the thresholds. The mapper is `_calculate_duty_cycle`, `pwm.py:240-295`; the high-duty case with `off_time = self._on_time_lower_threshold` is at :285-287. |
| 17 | Hydraulic: nothing in SAT control (gas/HP/hybrid P7) | grep | CONFIRMED (with a nuance) | No pump, bypass or flow-rate control. There is a status label `pump_starting` (`BS_PUMP_START_DELTA`, `SATcontrol.ino:749`, `:897`); it is a label only. |
| 18 | Gas ceiling: user MaxTSet, else 62/50, bounds ID49 else 20..80, SH= only when chosen (gas P8) | `SATcontrol.ino:308-310`, `:330-359`, `:382-398`, `:403-417` | CONFIRMED | Constants are at :308-310 and bounds at :313-318 (20/80 in `SATtypes.h:472-473`). `satMaxTSetBoilerValue` and `satMaxTSetCeiling` are at :330-359. `satMaxTSetSendStep` (:382-398) returns while not chosen. Not mentioned in the doc: the default (not chosen) is also capped by the global max setpoint of 65 (:345); 62 and 50 are below that. |
| 19 | Burner signal ID0 LB3 flame (gas P9) | `SATcontrol.ino:2284-2288`; OT protocol 1446 | CONFIRMED | `Statusflags & 0x08` is at :2287, and protocol line 1446 reads "3: Flame status". |
| 20 | ID25/ID28 not mandatory, may be Data-Invalid (gas/HP/hybrid P9) | OT protocol 1372, 1880, 1883 | IMPRECISE | Line 1372 lists only **ID25** ("Not mandatory, READ_ACK or DATA_INVALID"). ID28 is not in that table; it is non-mandatory only because it is absent from the 5.2 list. Lines 1880 and 1883 are the ID25 and ID28 definitions. |
| 21 | HP and on/off vs modulating not distinguished; HB bit 1 ignored (s3.1) | entry 102; open-questions.md:163 | CONFIRMED | Entry 102's title matches. No SAT code reads HB bit 1. Q-1527a at line 163: degree-minute direction after round 13, and open. |
| 22 | HP P1: set manually; a heating-only HP misses the cooling hint (HP P1) | `SATcontrol.ino:292-295` | CONFIRMED | Comment at :291-296. |
| 23 | Elga Ace stops on MM=0; "we don't know how they will behave at MM=0" (HP P4, s7) | entry 21 | CONFIRMED | Both quotes are verbatim in entry 21 (corrections.md ~808-833). |
| 24 | HP MM: configured max in and outside PWM, 100 when 0 (HP P5) | entries 21, 113; `SATcontrol.ino:467-479` | CONFIRMED | :471 gives HP or hybrid `maxRelMod` in PWM, :472 gives `maxRelMod` outside, and :473 sets 100 when 0. Entry 113 says the same. |
| 25 | HP period `iHpCycleSeconds` 1800 default or 2400, other values snap (HP P6) | `SATcontrol.ino:453-460`; `settingStuff.ino:1050` | CONFIRMED | `>= 2100 ? 2400 : 1800` at :1050; default 1800 at `SATtypes.h:481`. Entry 184 (7200 s) is a study request: confirmed. |
| 26 | HP: no hourly start limit (HP P6) | entry 81; `SATcycles.ino:366-375` | CONFIRMED | :373 `return false` for HEAT_PUMP only. I also opened entry 81's thermo-nova cites, which the doc's s11 lists as not re-opened. `pwm.py:156` (`_current_cycle >= duty_cycle_seconds`), `entry_data.py:220` and `const.py:167` (`"00:13:00"`) are all as recorded. |
| 27 | HP PWM entry through the sustained switch, no HP case in thermo-nova (HP P6) | entry 87; `heating_control.py:262-305`; `SATcontrol.ino:6683-6694` | CONFIRMED | thermo-nova :262-305 has no source case. Firmware :6683-6694 calls `satCycleCheckOvershootSwitch` with no source gate. |
| 28 | HP ceiling 40 C default while not chosen; no SH= while not chosen (HP P8) | entry 155; `SATcontrol.ino:310`, `:352-359`, `:370-373`, `:382-398` | CONFIRMED | Also note that a chosen value is sent as SH= without the 40 cap (comment :381); the doc implies this. |
| 29 | Heat pumps named only in the scope, line 458 (HP P9) | OT protocol 458 | CONFIRMED | A grep for "heat pump"/"heat-pump" finds only line 458. |
| 30 | Q37 matrix: hybrid answered A (entry 82), period replaced by entry 188 (s3.3) | entries 82, 188; open-questions Q37 row; `SATcontrol.ino:453-460`, `SATcycles.ino:373` | CONFIRMED | Q37 is at open-questions.md:92 (hybrid only). Entry 82 sets gas timing; entry 188 sets the heat-pump cycle and keeps everything else as gas. |
| 31 | Q45 matrix: HP answered A, hybrids already passed the gate (s3.3) | entry 87; open-questions:100; `SATcontrol.ino:6683-6694` | CONFIRMED | Entry 87: "`satAlwaysMaxModulation()` is true only for `SAT_SRC_HEAT_PUMP` ... Hybrids already pass the gate." |
| 32 | Entry 21 matrix: gas no exception; HP and hybrid never 0 (s3.3) | `SATcontrol.ino:472-473`, `:467-479`, `:6740-6746` | IMPRECISE | The substance is right, but the gas cell lines should be `:471-472` (see row 10). The call site is at :6741. |
| 33 | Entry 52 matrix: gas default 3, HP 2/h = 1800 s; hybrid 1800 s period with `iCyclesPerHour` default 3 (s3.3) | entries 50, 52, 81, 82, 188; `settingStuff.ino:1171`; `SATcontrol.ino:434-441` | CONFIRMED | Entry 52 quote: "Keep 3x hour for gas boilers and 2x hour for heat pumps". Entry 82 closes 52's Open. Entry 188 names "the hourly start limit (3 or 4 per hour, entries 30/52)". The doc's "our reading" label is correct. |
| 34 | Hybrid takes only the HP PWM cycle; the rest of entry 82 stands (s4.1) | entries 82, 186, 188 | CONFIRMED | Entry 188: "Everything else stays as for a gas boiler". It does not name entry 82, as the doc says. |
| 35 | Hybrid MM never 0; entry 113 does not cover hybrids (hybrid P5) | entries 21, 113, 188 | CONFIRMED | Entry 113: "Hybrids are not part of this answer (they keep today's rule)". |
| 36 | Hybrid ceiling: gas defaults; `satGetMaxSetpoint` tests `== SAT_SRC_HEAT_PUMP` only (`:370-373`, `:408`) (hybrid P8) | `SATcontrol.ino:370-373`, `:408` | IMPRECISE | The substance is right. But :408 is in `satEffectiveMaxSetpoint()`, not in `satGetMaxSetpoint()`. Both test HEAT_PUMP only. |
| 37 | Coordination out of scope, `SATtypes.h:52` (hybrid) | `SATtypes.h:52` | CONFIRMED | `SAT_SRC_HYBRID = 3 // ... coordination = TASK-892`. |
| 38 | DHW priority: `bDhwActive` from ID0 LB2 (:6414), sim at :6411-6412; the tick returns early, sends nothing for CH, freezes the PWM ON clock, 300 s guard (s5) | `SATcontrol.ino:6421-6446`; thermo-nova `heating_control.py:268-274` | IMPRECISE | The firmware lines are confirmed (:6411-6414, :6421-6446). The DHW tick returns before any CS, MM or CH. But it leaves the **last MM on the bus**, which is 0 in PWM for gas: the only MM senders are :639, :6524, :6554, :6570 and :6768, and none runs on a DHW tick. On PIC boards `satPicCSKeepalive()` (:597-606) re-sends the last CS every 30 s with **no DHW gate**. thermo-nova does the opposite: it keeps sending CS, MM and CH every update (`heating_control.py:196-240`), and during hot water MM goes to the maximum (HOT_WATER state, :136-137, :517-520). The cited :268-274 covers only the overshoot guard. This difference is already recorded as "differs (verified)" in `docs/sat/sat-comparison.md:102`, `:478` and row 28 (`:950`); it still holds at HEAD. Entry 21's interpretation (Task #85 AC "DHW active: MM=max_modulation") agrees with thermo-nova, not with the firmware. The doc's "decided" status covers only the PWM clock pause (entries 95, 103) and the guard (entry 108). |
| 39 | Defrost: not found in SAT firmware, thermo-nova or OT protocol (s5) | grep | IMPRECISE | A grep of SAT*.ino, *.h, thermo-nova `*.py` and the OT protocol md finds nothing, so the claim holds for control code. But `data/v2.js` (the onboarding heat-pump card) advertises "compressor, COP, water temperatures & **defrost**". The UI promises a defrost signal that no backend provides. |
| 40 | Backup heater: not found (s5) | grep | CONFIRMED | Searched for backup heat, aux, booster and "electric element" in the firmware .ino/.h and thermo-nova .py. In the OT protocol, "electric" hits only on physical-layer and electricity-production IDs (109-112), not a backup heater. |
| 41 | Anti-cycling: status label only, as thermo-nova (s5) | `SATcontrol.ino:743`, `:801-802`; thermo-nova `device/status.py:171-186`, `device/const.py:10` | CONFIRMED | `BS_ANTI_CYCLE_MIN_OFF_MS = 180000UL` is at :743, with `SAT_BS_ANTI_CYCLING` at :801-802. thermo-nova `is_in_anti_cycling` is at :171-187 and `BOILER_ANTI_CYCLING_MIN_OFF_SECONDS = 180.0` at const.py:10. |
| 42 | Rule (a): "no SAT request during DHW (`SATcontrol.ino:6421-6446` already returns early)" (s5) | `SATcontrol.ino:6421-6446` | **WRONG** | On PIC boards the 30 s CS keepalive (`satPicCSKeepalive`, :597-606, called every pass at :6373) is not DHW-gated, so SAT re-sends `CS=<last>` during a draw longer than 30 s. The other between-tick senders do have a DHW gate (`satCmdResend` :636, `satPwmSuppressionRefresh` :1407, `satNoReturnFloodAllowed` :1529). `SH=`, `MI=500` (:6346-6349) and `SW=` (:6391) also run every pass, outside the tick (`TC=` comes only from the tick and the boot decision). Also, MM=0 from PWM stays on the boiler (row 38). The early return does not on its own satisfy (a). |
| 43 | SAT's requests are CS, CH, MM plus SH=, SW=, TP=, MI= and TC= (s5) | grep of SAT* | IMPRECISE | SAT also sends `PM=25` (:1578, the no-return flood). It is a read request, not a persistent write, so it is harmless for rollback, but the list is not complete. |
| 44 | `satDisable()` sends CS=0 (:3397), CH=1 (:3402), MM=T (:3407) (s6.1) | `SATcontrol.ino:3359-3415` | CONFIRMED | Exactly those three commands, in that order, plus `satResetCmdCache()`. |
| 45 | satDisable is reached from switch-off, safety trip, OT loss (:3417-3482) and missing outside temp (:3495-3566) (s6.1) | callers | IMPRECISE | The list is incomplete. satDisable is also called on the MQTT-fallback lift (:6170) and on flashing (`isFlashing()`, :6314). The only safety trip (`bSafetyTripped = true`, :6790) fires in the `else` of `if (hasOTCommandInterface())`, i.e. "PIC unavailable". Its hand-back is therefore queued while the command interface is down, so delivery is not guaranteed. |
| 46 | Steps 1-5 (PID reset/persist, comment :3388-3391, handedBack :3369-3374, return :3392-3396) (s6.1) | `SATcontrol.ino` | CONFIRMED | `handedBack` at :3370 and the early return at :3392-3396. |
| 47 | Boot hand-back :3541-3543 (entry 121) (s6.1) | `SATcontrol.ino:3541-3543` | IMPRECISE | The three commands are at :3541-3543. Not mentioned: the same boot decision also pushes `TC=<target>` when push-setpoint is on (:3549-3550, TASK-1520), on the hand-back path too. |
| 48 | OT-Direct: CS=0 clears MsgID 1 override only (s6.1) | `OTDirect.ino:2778-2784` | CONFIRMED | `clearWriteOverride(1)` at :2783. |
| 49 | Not rolled back: SH= (s6.2) | `SATcontrol.ino:382-398`; comment :377-381 | CONFIRMED | No `SH=` in satDisable. The comment "the boiler keeps the last user value" is at :378-379. |
| 50 | Not rolled back: SW= (s6.2) | `SATcontrol.ino:6248-6260` | CONFIRMED | `satDhwSetpointSync` is at :6248 and SW= at :6258. It is sent only while DHW control is on with a valid setpoint. |
| 51 | Not rolled back: TP=11:12= (s6.2) | `SATcontrol.ino:6772-6777` | CONFIRMED | No TP= in satDisable. |
| 52 | Not rolled back: MI=500, PIC only, stays (s6.2) | `SATcontrol.ino:1590-1600` | CONFIRMED | `isPICEnabled()` gate at :1590, send at :1599. The comment at :1585 says "No MI=1000 when SAT turns off: the PIC keeps MI in its EEPROM". |
| 53 | Not rolled back: TC=, "event-driven, entry 14"; satDisable sends no TC=0 (s6.2) | `SATcontrol.ino:643-666`; entry 14 | IMPRECISE | No TC=0 anywhere in SAT*: confirmed. But entry 14 approved a **re-push when MsgID 9 reads 0**, and entry 16 (2026-10-24) withdrew it ("exactly thermo-nova, no re-push on MsgID 9"). The comment at :643-648 ("no refresh and no re-push") matches entries 14 and 16 together, not entry 14 alone. Cite entries 14 and 16. `satEnqueueIfChangedTC` is at :661-675. TC= is also sent at the boot decision (:3549-3550) and from the control tick (:6779-6780). |
| 54 | OT-Direct standalone master mode `OTDirect.ino:988-1007`, `:2634-2636` (s6.3) | `OTDirect.ino` | CONFIRMED | Auto-detect switches to `OTD_MODE_MASTER` at :1006; master-mode comment at :2630-2636. The claim is an honest "not traced". |
| 55 | Entry 113 is a deviation from thermo-nova, which sends 0 in PWM for every boiler (s7) | `heating_control.py:134-140`, `:515-518` | CONFIRMED | No heat-pump case in `_compute_relative_modulation_value` (:510-523). |
| 56 | Entry 181 numbers are "indicative"; entry 184 is round 14 simulation (s8) | entries 181, 184 | CONFIRMED | Entry 181: "Evidence (round 12 ..., indicative ...)". Entry 184 points to round14.md. |
| 57 | LL-015 duty boundaries gas 1200/900 s, HP and hybrid 1800/2400 s (s9) | verification plan line 102 | CONFIRMED | Arithmetic 3600/3 and 3600/4 matches the code. Line 102 text agrees. |
| 58 | Verification plan line 118 quote "cannot stand in for a compressor manufacturer's rule" (HP P6) | verification plan 118 | CONFIRMED | Verbatim. |
| 59 | Host tests exist (s9) | `tests/` | CONFIRMED | `test_sat_hp_pwm.py:272`, `test_sat_pwm_start_limit.py:437`, `test_sat_pwm_override.py:928`. Not run by me either. |
| 60 | ADR-157 manual source, detection non-control (gas/HP/hybrid P1) | `docs/adr/ADR-157-...` | CONFIRMED | The file exists with that title. Body not re-read. |

**Counts:** CONFIRMED 44, IMPRECISE 15, WRONG 1 (60 rows).

## Errata

1. **(WRONG, row 42) Section 5 rule (a).** "`SATcontrol.ino:6421-6446` already returns early" does not deliver "no SAT request during DHW". On PIC boards `satPicCSKeepalive()` (:597-606) re-sends the last CS every 30 s during a draw, with no DHW gate. Every-pass senders (`SW=`, `SH=`, `MI=500`) also run outside the tick. Reword: the control tick sends nothing, but the keepalive does, and the PWM MM=0 override stays on the bus (row 38). The doc should not say the current code already meets (a).
2. **(row 38) DHW priority row.** Add the known, verified difference (sat-comparison.md :102, :478, :950). thermo-nova keeps writing during DHW and raises MM to the maximum. The firmware sends no MM, so a PWM `MM=0` stays on the boiler for the whole draw. Entry 21's Task #85 AC "DHW active: MM=max_modulation" agrees with thermo-nova. The "decided" status covers the clock pause and the guard only. This affects the AC3 claim that SAT does not override DHW priority, and it deserves its own question or task.
3. **(rows 1, 9, 10, 32) Off-by-one firmware lines in `satComputeMM`.** `(void)heatPump;` is :470, the PWM branch :471, outside PWM :472. Fix s0 (`:471` → `:470`), gas P5 (`:472` → `:471`, `:473` → `:472`) and the s3.3 entry-21 gas cell (`:472-473` → `:471-472`).
4. **(row 7) Immergas thermo-nova lines.** `opentherm.py:215-217` → `:216-218`; the TP= send is at :218. The value difference is confirmed. Also name the timing difference: thermo-nova sends TP= from the MM setter, the firmware on every control tick with the CS value.
5. **(row 6) Manufacturer table.** Cite `SATcontrol.ino:208-228`, not `:215`. The firmware flags `NO_REL_MOD` on Geminox and Nefit as well as Ideal/Intergas, and `MI_500_BOOT` on Nefit.
6. **(row 16) thermo-nova mapper.** `pwm.py:53-61` are the thresholds. The duty mapper is `_calculate_duty_cycle`, `pwm.py:240-295`, and range 4 (`off_time = _on_time_lower_threshold`) is at :285-287.
7. **(row 53) TC= and entry 14.** Cite entries 14 **and 16**: entry 16 withdrew entry 14's MsgID 9 re-push. Also list the other TC= senders: boot decision :3549-3550 and the tick :6779-6780.
8. **(rows 45, 47) Hand-back paths.** Add the MQTT-fallback lift (:6170) and flashing (:6314) as satDisable callers. Note that the only safety trip (:6790) fires while the command interface is unavailable, so its hand-back may not be delivered. Note that the boot hand-back also pushes `TC=` (:3549-3550).
9. **(row 36)** `:408` belongs to `satEffectiveMaxSetpoint()`, not `satGetMaxSetpoint()`.
10. **(row 20)** OT protocol line 1372 covers ID25 only. ID28 is non-mandatory because it is absent from the 5.2 table.
11. **(row 39)** Defrost has no backend, but the v2 onboarding heat-pump card (`data/v2.js`) advertises "defrost". Either a UI wording task or a note under P10.
12. **(row 43)** Add `PM=25` (:1578) to the list of commands SAT sends. It is a read request, not a persistent write.
13. **(row 11)** The AFS path is `RvdB/OTGW-other-projects/OT-Spec/...`, outside this repo. Say so.
14. **(s11 of the doc)** The entry-81 thermo-nova citations (`pwm.py:156`, `entry_data.py:220`, `const.py:167`) and `heating_control.py:268-274` were opened in this second read and are as recorded. They can move from "not re-opened" to "opened (second read)".

## Not checked

- Remediation plan WP7 text and verification plan section 5 steps 4 and 6: not opened.
- ADR-157 body: not re-read.
- Sergeant D entries 30, 31, 33, 40, 48, 50, 51, 59, 67, 95, 100, 102, 103, 108, 110, 148, 152, 155: checked by title only, not full text.
- No code was run. Rows 38 and 42 come from reading the code; they were not shown on a bench.
